# 7.6 Gambar MEP Dasar DED (GM-01..GM-06)

Status: draf, disetujui atas delegasi Defsa 22 Nov 2026. DATA SIMULASI untuk studi kasus portofolio, tidak untuk konstruksi.
Lingkup: hanya koordinasi (keputusan rencana 8): ruang yang dicadangkan untuk MEP, bukan desain sistem.

Skrip: `skrip/tahap7_gambar_mep.py` (satu lembar per proses: `GM-02`; `--cek`, `--pdf`, `--data`). Uji: `tests/test_tahap7_gambar_mep.py` (4 uji).
Keluaran: DWG `07 DED dan RKS/Gambar/DWG/GM-xx ....dwg`, PNG `Gambar/GM-xx ....png`, set PDF `7.6 Gambar MEP Dasar DED.pdf` (6 halaman).

## 1. Daftar lembar

| No | Judul | Skala | Sumber | cad_cek |
|---|---|---|---|---|
| GM-01 | Daftar gambar, lingkup, catatan umum MEP dasar | - | rencana 7.0 (keputusan 8) | 0 pasangan |
| GM-02 | Denah kunci shaft dan lubang pelat per lantai (+ matriks lantai) | 1:300 | `tahap4_bim.SHAFT`, IfcOpeningElement STR 7.3 | 0 pasangan |
| GM-03 | Ruang alat atap podium: chiller M-01, pompa M-04, landasan | 1:150 | `tahap7_federasi.ALAT`, 7.3, GS-34 | 0 pasangan |
| GM-04 | Zona MRI LT1: R-03, R-06, lingkar 12,0 m dari isocenter | 1:250 | ALAT, 5.2, 7.2 (A-02, A-03) | 0 pasangan |
| GM-05 | Bukaan pintu dinding inti lift dan tangga (+ tabel per lantai) | 1:100 | IfcOpeningElement dinding STR 7.3 | 0 pasangan |
| GM-06 | Beban alat MEP per lantai dan daftar alat | - | `tahap4_beban.alat_per_lantai` (Data Beban MEP Rinci, 4.2), ALAT | 0 pasangan |

PNG yang diperiksa dengan mata: GM-02 (dua kali; tabel semula terpotong viewport, diperbaiki), GM-03, GM-04 (label isocenter bertumpuk dengan lajur dan ukuran miring dihapus, diperbaiki).

## 2. Isi pokok dan cek silang

- **Shaft:** 8 shaft (SH-1..SH-7, LB-2) + void lift x 50,2-57,8, y 35,2-42,8. Lantai pelat yang dilubangi di IFC STR 7.3 sama
  dengan rentang `tahap4_bim.SHAFT` untuk semua shaft (cek di skrip dan uji, kolom CEK di GM-02: "IFC = rencana").
  Pelat LT1 tidak dilubangi; shaft mulai pelat LT2.
- **Bukaan dinding inti:** 7 inti; lift 2 pintu 1,4 × 2,4 m (LT1-LT6), tangga 1 pintu 1,2 × 2,4 m (y 39: LT1-LT6; x22 y63: LT1-LT3;
  x46/x70 y63: LT1-LT2). Tidak ada bukaan MEP di dinding inti di model.
- **Ruang alat atap podium (letak 7.3):** chiller M-01 4 unit 2,3 × 11,0 m, x 68,4-81,2, y 63,5-74,5, di atas 7 rel arah y (GS-34) dan
  pegas δ 25 mm; pompa M-04 x 60-68, y 62-66 [Asumsi].
- **MRI:** R-03 magnet (48,1 kN), isocenter (80,5; 57,0); R-06 kompresor di luar pelat panel 9-10/D-E, pegas δ ≥ 25 mm, 6,2 m dari
  isocenter (A-03). Lingkar 12,0 m menyinggung tepi lajur ambulans x 92,5 (80,5 + 12,0 = 92,5).
- **Beban alat per lantai (kN):** LT2 96,8; LT3 3.010,3 (termasuk atap podium utara 2.676,1); LT4 58,4; LT5 39,2; LT6 39,2; ATAP 9,0.

## 3. Temuan koordinasi (diteruskan ke konsultan MEP)

1. Jarak bebas pompa M-04 ke chiller M-01.1 hanya 0,4 m (x 68,0 ke 68,4), di bawah zona servis 1,0 m [Asumsi]. Usul: geser kotak
   pompa ke x 59,4-67,4 saat detail MEP (masih di atas pelat atap podium; tidak mengubah rel).
2. Ujung utara chiller y 74,5 hanya 0,5 m dari tepi podium y 75 (parapet); akses servis sisi utara terbatas, servis dari sisi selatan.
3. SH-7 berada di pelat turun LB-1 (CSSD LT2, GS-33): tepi lubang dicek perencana struktur saat detail MEP.
4. Jumlah dan letak pegas tiap unit chiller digambar skematik (6 per unit); angka akhir dari pemasok.

## 4. Keputusan (usulan AI, disetujui atas delegasi Defsa 22 Nov 2026)

- Enam lembar A3 dengan kop KOP_A3; skala menyesuaikan A3 (denah kunci 1:300, atap 1:150, MRI 1:250, inti 1:100).
- Zona bebas servis 1,0 m dipakai hanya sebagai [Asumsi] koordinasi, bukan syarat pabrikan.
- Bukaan dibaca dari IFC dengan cache `cache/mep_bukaan.json` (kunci ukuran + waktu ubah IFC).
